# WIRE-R7 電路模擬操作

此配置只用於離散教學；TH 的 TC–TB 是明示常閉假設，未核對真實額定電壓、電流或保護時間。

1. 保持「未送電」，展開操作板，切到「接線模式」。選元件，再點起點與終點端子；CONTROL、MAIN、M1 使用右側外接卡片。
2. 按下表逐條接線。PB3 的穩定 ID 1／2 顯示為 13／14；PB5 的 3／4 顯示為 21／22；ES1 的 1／2 顯示為 21／22。端子讀值會保留實際 ID。
3. MC1 主極到 TH1 的三條組裝銅片已明示列在「固定組裝連接」，不需再加線。每條新增的盤內線有 W 編號，外接線有 E 編號。
4. 選 QF1 切到 ON，勾選控制電源及主電源，按「送電模擬」。選 PB3 按住再放開：MC1 應保持吸合，HL4 供電，M1 三相供電成立。
5. PB5 停止、ES1 急停或 TH1 TEST 會中斷保持回路。急停及 TH 必須分別復歸，復歸後再按 PB3 啟動。
6. 展開「供電原因與端子定位」中的原因卡片，點端子查看相連電源及高亮導線。高亮包含分支，不代表電流方向；「顯示全部」可清除高亮。
7. 修改、刪除或復原接線前先按「停止模擬」。短接、未知端子或無法收斂會暫停並清除輸出；停止、修正，再重新送電。

## 接線對照（20 條使用者接線）

| 起點穩定 ID | 終點穩定 ID |
|---|---|
| CONTROL:L | FU1:F1-IN |
| FU1:F1-OUT | ES1:1 |
| ES1:2 | PB5:3 |
| PB5:4 | TH1:TC |
| TH1:TB | PB3:1 |
| PB3:2 | MC1:A1 |
| MC1:A2 | CONTROL:N |
| PB3:1 | AP1:53 |
| AP1:54 | PB3:2 |
| MC1:A1 | HL4:1 |
| MC1:A2 | HL4:2 |
| MAIN:L1 | QF1:L1 |
| QF1:T1 | MC1:1L1 |
| TH1:2/T1 | M1:U |
| MAIN:L2 | QF1:L2 |
| QF1:T2 | MC1:3L2 |
| TH1:4/T2 | M1:V |
| MAIN:L3 | QF1:L3 |
| QF1:T3 | MC1:5L3 |
| TH1:6/T3 | M1:W |

## 可檢查的結果

| 操作／變更 | 預期教學結果 |
|---|---|
| PB3 按下再放開 | AP1 的 NO 支路保持 MC1；M1 供電獨立判斷 |
| 停止後移除 AP1:54 → PB3:2，再送電 | PB3 按住吸合，放開釋放；原因提示檢查保持支路 |
| 停止後移除 TH1:6/T3 → M1:W，再送電及啟動 | MC1 可吸合，但 M1 顯示缺相 |
| 只關主電源，再恢復 | 控制保持仍可存在；主電源恢復可重新供電 |
| 關控制電源，再恢復，未按 PB3 | 線圈已釋放，不自行恢復保持 |
| 急停／TH TEST 後停止模擬 | 急停鎖定／TH 跳脫保留，須各自復歸 |
| 送電中展開或收合操作板 | 接線端點與電性不因幾何移動而改變 |

接線目前保存在本頁工作階段；重新整理會清除，請在重整前保留所需記錄。下載 HTML 與網站使用同一份 WIRE-R7 原始碼。
